<!doctype html><html lang="es"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Selección VRV Daikin Xpress y sembrado AutoCAD | HVAC BDZ Academy</title><link rel="stylesheet" href="../academy.css"><script src="../academy-nav.js" defer></script><style>.reader{max-width:1060px}.reader .card{font-size:16px;line-height:1.8;padding:23px}.reader h2{color:#0b3c5d}.reader p{margin:10px 0 17px}.reader .sources{font-size:14px}.reading-links{display:flex;flex-wrap:wrap;gap:10px;margin:14px 0}.reading-links a{display:inline-block;text-decoration:none;border:1px solid #b9d7e5;border-radius:9px;padding:9px 12px;font-weight:bold;color:#0b3c5d;background:white}.reading-eq{font-size:18px;font-weight:bold;padding:13px;border-left:5px solid #f28c28;background:#fff6e9}.reading-note{padding:14px;background:#eaf5fb;border-left:5px solid #159cab}.reading-card{border-bottom:1px solid #d9e2ec;padding:10px 0}.reading-card a{font-weight:bold}.reading-map{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:14px}.reader-figure{max-width:640px;margin:auto}.reader-figure svg{width:100%;height:auto}.reader ul li{margin-bottom:8px}@media(max-width:730px){.reader .card{padding:16px}}@media print{.reading-links{display:none}}</style></head><body><header><div class="wrap"><h1>Selección VRV Daikin Xpress y sembrado AutoCAD</h1><p>Lectura técnica del Módulo 4 · Sesión 4.1 · HVAC BDZ Academy</p></div></header><main class="wrap reader"><nav class="reading-links"><a href="../modulo4/lecturas.html">← Índice de lecturas</a><a href="index.html#modulo4">Biblioteca</a><a href="../modulo4/index.html">Módulo 4</a></nav><section class="card"><span class="tag">Lectura 2 de 9</span><h2>Objetivo</h2><p>Equipos reales, capacidades, plano izquierdo y derecho y redes auxiliares. Al concluir, el participante debe ser capaz de interpretar los criterios y justificar sus cálculos o pendientes técnicos.</p><p class="reading-note"><strong>Alcance:</strong> los ejemplos son didácticos. Las lecturas no contienen respuestas de evaluaciones ni sustituyen normas, catálogos o ingeniería liberada.</p></section><section class="card"><h2>1. Selección reportada y significado</h2><p>La Rev. 01 reporta cinco unidades interiores murales y una exterior RXMQ6BVM. La Dirección requiere 10,271 BTU/h y tiene FXAQ40AVM con 11,632 BTU/h disponibles; Sala de Juntas requiere 14,152 frente a 14,594 de FXAQ50AVM; Operativa 9,913 frente a 11,632 de FXAQ40AVM; Recepción 7,909 frente a 9,352 de FXAQ32AVM; Archivo/Impresión 4,964 frente a 5,816 de FXAQ20AVM. Son valores del reporte, no una nueva simulación. La suficiencia sensible, las condiciones correctas y restricciones del sistema deben verificarse.</p></section><section class="card"><h2>2. Combinaciones y límites</h2><p>La relación de conexión de interiores a exterior no representa por sí sola eficiencia ni capacidad simultánea garantizada. Un valor cercano a 121 % citado en una revisión anterior exige confirmación frente a las tablas y condiciones de Daikin. Deben comprobarse longitudes y desniveles máximos, derivaciones, diámetro de refrigerante, compatibilidad, controles y condiciones de selección. Los números sin fuente vigente quedan pendientes, no aprobados.</p></section><section class="card"><h2>3. Plano de trabajo</h2><p>En OFICINAS ADMINISTRATIVAS BDZ.DWG la planta izquierda conserva como evidencia el sembrado 3.2. La planta derecha se utiliza para desarrollar el ejercicio 4.1. Antes de trazar, comprobar escala y unidad de dibujo, bloquear arquitectura original y separar capas de evaporadoras, condensadora, refrigerante, drenajes, alimentación y control. Identificar cada equipo con la misma clave del reporte.</p></section><section class="card"><h2>4. Redes y mantenimiento</h2><p>Los recorridos de refrigerante en planta no abarcan desniveles ni longitud equivalente: medir verticales, accesorios y límites por manual. Para condensados revisar cotas, pendiente, bombas si aplican y descarga. Para eléctrica contrastar voltajes, consumo y protecciones. Para mantenimiento reservar holguras de fabricante y accesos a filtros. Registrar interferencias con estructura, plafones, luminarias y protección contra incendios.</p></section><section class="card"><h2>5. Evidencia de aprendizaje</h2><p>Entregar DWG con la planta derecha, cuadro de las seis unidades, tabla de rutas, captura del plano izquierdo intacto y lista de hallazgos con responsable, fecha, fuente y cierre. Preguntas: ¿por qué una FXAQ mural no recibe ducto de suministro?, ¿qué dato falta cuando sólo conocemos una ruta en planta?</p></section><section class="card sources"><h2>Referencias para ampliar</h2><ul><li>Programa ajustado del Módulo 4 (3 sesiones × 120 minutos).</li><li>Daikin Xpress 10.7.9, Oficinas BDZ Rev. 01, y documentación técnica del fabricante.</li><li>ASHRAE 62.1, SMACNA y catálogos de terminales según el tema; emplear edición aplicable.</li><li>Formatos de ingeniería RYCO y materiales del Curso HVAC BDZ Academy.</li></ul><p>EC0301 y EC0217.01 se utilizan como referencia metodológica de diseño e impartición; esta lectura no constituye una certificación CONOCER.</p></section><nav class="reading-links"><a href="m4-01-premisas-y-cargas.html">← Anterior</a><a href="../modulo4/lecturas.html">Ver todas</a><a href="m4-03-ductos-rectangulares.html">Siguiente →</a></nav></main></body></html>