<!doctype html><html lang="es"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Rejillas, difusores, área libre, tiro y ruido | HVAC BDZ Academy</title><link rel="stylesheet" href="../academy.css"><script src="../academy-nav.js" defer></script><style>.reader{max-width:1060px}.reader .card{font-size:16px;line-height:1.8;padding:23px}.reader h2{color:#0b3c5d}.reader p{margin:10px 0 17px}.reader .sources{font-size:14px}.reading-links{display:flex;flex-wrap:wrap;gap:10px;margin:14px 0}.reading-links a{display:inline-block;text-decoration:none;border:1px solid #b9d7e5;border-radius:9px;padding:9px 12px;font-weight:bold;color:#0b3c5d;background:white}.reading-eq{font-size:18px;font-weight:bold;padding:13px;border-left:5px solid #f28c28;background:#fff6e9}.reading-note{padding:14px;background:#eaf5fb;border-left:5px solid #159cab}.reading-card{border-bottom:1px solid #d9e2ec;padding:10px 0}.reading-card a{font-weight:bold}.reading-map{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:14px}.reader-figure{max-width:640px;margin:auto}.reader-figure svg{width:100%;height:auto}.reader ul li{margin-bottom:8px}@media(max-width:730px){.reader .card{padding:16px}}@media print{.reading-links{display:none}}</style></head><body><header><div class="wrap"><h1>Rejillas, difusores, área libre, tiro y ruido</h1><p>Lectura técnica del Módulo 4 · Sesión 4.2 · HVAC BDZ Academy</p></div></header><main class="wrap reader"><nav class="reading-links"><a href="../modulo4/lecturas.html">← Índice de lecturas</a><a href="index.html#modulo4">Biblioteca</a><a href="../modulo4/index.html">Módulo 4</a></nav><section class="card"><span class="tag">Lectura 5 de 9</span><h2>Objetivo</h2><p>Fórmulas de predimensionamiento y selección final con catálogo. Al concluir, el participante debe ser capaz de interpretar los criterios y justificar sus cálculos o pendientes técnicos.</p><p class="reading-note"><strong>Alcance:</strong> los ejemplos son didácticos. Las lecturas no contienen respuestas de evaluaciones ni sustituyen normas, catálogos o ingeniería liberada.</p></section><section class="card"><h2>1. Área de frente y área libre</h2><p>Una rejilla tiene aletas y marco que reducen el área de paso. A_frente=W×H/144 cuando las medidas están en pulgadas. A_libre=A_frente×f_libre; f_libre es un dato del modelo/fabricante, no un valor universal. El área efectiva Ak también puede ser un parámetro de catálogo y no debe confundirse sin más con el porcentaje libre.</p></section><section class="card"><h2>2. Calcular el alto</h2><p>Para una velocidad de paso libre Vlibre, A_frente_mín=Q/(Vlibre×f_libre). Con ancho conocido W en pulgadas, H=144A_frente_mín/W. La velocidad libre real se revisa después de elegir tamaño comercial: Vlibre_real=Q/[((W×H)/144)×f_libre].</p><div class="reader-figure"><svg viewBox="0 0 650 260" role="img" aria-label="Rejilla y lamas con dimensiones"><rect x="92" y="22" width="366" height="202" rx="9" fill="#f0f8fb" stroke="#0b3c5d" stroke-width="5"/><path d="M115 55 H434" stroke="#166d9a" stroke-width="7"/><path d="M115 78 H434" stroke="#166d9a" stroke-width="7"/><path d="M115 101 H434" stroke="#166d9a" stroke-width="7"/><path d="M115 124 H434" stroke="#166d9a" stroke-width="7"/><path d="M115 147 H434" stroke="#166d9a" stroke-width="7"/><path d="M115 170 H434" stroke="#166d9a" stroke-width="7"/><path d="M115 193 H434" stroke="#166d9a" stroke-width="7"/><text x="203" y="252" font-size="22" fill="#0b3c5d">12″ ancho</text><text x="472" y="121" font-size="22" fill="#0b3c5d">15″ alto</text></svg></div></section><section class="card"><h2>3. Ejemplo resuelto de rejilla</h2><p>Caudal de 300 CFM, velocidad libre deseada 400 PPM, fracción libre hipotética 0.60 y ancho de 12 pulgadas. Área frontal requerida=300/(400×0.60)=1.25 ft². Alto=1.25×144/12=15 pulgadas. Rejilla geométrica 12×15 pulgadas. Verificación: área libre=1.25×0.60=0.75 ft², velocidad libre=300/0.75=400 PPM. El 0.60 es un supuesto para enseñar la fórmula, no una ficha comercial.</p></section><section class="card"><h2>4. Difusores y desempeño</h2><p>Una rejilla de retorno, un difusor de cuatro vías y una ranura lineal no funcionan igual. La selección definitiva necesita patrón de descarga, tiro o alcance, velocidad residual, ruido NC y caída de presión ΔP, conforme al catálogo del fabricante y la condición de ensayo. Además, ubicar retorno y suministro de modo que el aire atraviese la zona ocupada y no exista cortocircuito entre ambos.</p></section><section class="card"><h2>5. Validación de selección</h2><p>Registrar clave, modelo, caudal por terminal, tamaño nominal, dimensión de cuello, área libre o Ak, presión, ruido, tiro y revisión de catálogo. Un tamaño obtenido sólo con área libre es preliminar. Si se modifica el tamaño para acomodar arquitectura, debe verificarse nuevamente el desempeño.</p></section><section class="card"><h2>6. Actividad</h2><p>Desarrolla la selección preliminar para 250 CFM, 350 PPM, f_libre=0.65 y ancho de 10 pulgadas. Anota qué datos de catálogo faltan para aprobar el resultado. Describe una mala ubicación de retorno y cómo corregirías su disposición.</p></section><section class="card sources"><h2>Referencias para ampliar</h2><ul><li>Programa ajustado del Módulo 4 (3 sesiones × 120 minutos).</li><li>Daikin Xpress 10.7.9, Oficinas BDZ Rev. 01, y documentación técnica del fabricante.</li><li>ASHRAE 62.1, SMACNA y catálogos de terminales según el tema; emplear edición aplicable.</li><li>Formatos de ingeniería RYCO y materiales del Curso HVAC BDZ Academy.</li></ul><p>EC0301 y EC0217.01 se utilizan como referencia metodológica de diseño e impartición; esta lectura no constituye una certificación CONOCER.</p></section><nav class="reading-links"><a href="m4-04-ductos-circulares.html">← Anterior</a><a href="../modulo4/lecturas.html">Ver todas</a><a href="m4-06-ventilacion-extraccion.html">Siguiente →</a></nav></main></body></html>